---
title: 力与压力测量
layout: page
permalink: /chp2
order: 2
---

- 力与压力关系：力 / 作用面积 = 压力（压强）
- 压力意义：保证高产、优质、低耗；保证安全
- 压力传感器实例：手机触摸屏（电阻屏 $$\to$$ 电容屏）
- 压力分类：绝对压力、大气压力、表压力（或真空度）、压差

# 应变效应与应变传感器

- 为什么测应变：由应变可直接获得压力值（在几何结构确定时）
- 应变效应：电阻丝受应力而产生应变，导致电阻发生改变
- 应变效应的一般表达式：由 $$R=\rho\frac LA$$ 求微分得：

  $$\frac{\Delta R}{R}=\frac{\Delta\rho}\rho+\frac{\Delta L}L-\frac{\Delta A}A=(1+2\mu)\varepsilon+\frac{\Delta\rho}\rho$$

  定义灵敏度 $$K$$ 使 $$\frac{\Delta R}R=K\varepsilon$$，则 $$K=(1+2\mu) +\frac{\Delta\rho}{\rho\cdot\varepsilon}$$
- 两种材料的电阻丝：
    - 金属：$$1+2\mu$$ 为主要成分
    - 半导体：$$\frac{\Delta\rho}{\rho\cdot\varepsilon}$$ 为主要成分

## 应变片的使用

- 两类应变片：丝式、箔式
    - 丝式：散热好，灵敏度高，易生产；存在横向效应，可能有偏差
    - 箔式：无横向效应，精度更高
- 应变片安装时常组合成「应变花」：测得各方向应变，减小误差（如横向效应）
- 应变计优势：
    - 灵敏度、精度高
    - 测量范围大，弹性、塑性皆可测
    - 尺寸小，容易布置
    - 适应性好，成本低
- 应变计不足：信号微弱，抗干扰差；大应变下非线性
- 信号微弱的解决方案：采用电桥放大（$$\Delta R\to U\text{ or }I$$）——还可解决温度补偿问题
- 直流电桥接法：
    - 单臂：$$\Delta U_o=\frac14K\varepsilon U_i$$
    - 双臂（半桥）：$$\Delta U_o=\frac12K\varepsilon U_i$$
    - 全桥：$$\Delta U_o=K\varepsilon U_i$$
- 温度误差的来源：敏感栅的温度系数、材料的热膨胀系数
- 温度补偿方法：
    1. 补偿片法：在应变片对称位置加一补偿片，其与应变片材质一致但不受力；常温下效果最好
    2. 组合式自补偿法：采用不同温度系数的材料组合
    3. 温度修正法：已知各系数的情况下，直接对实验数据进行修正
- 其他误差：机械滞后、零漂、蠕变、应变极限
- 应变片构成的复杂结构：筒式压力传感器、平膜式压力传感器、箔式组合应变片（自带全桥）

# 压电效应与压电传感器

压电效应
: 分正、逆两种。

正压电效应
: 某些物质沿某一方向受外力，产生变形、极化，在表面上产生相反电荷（反向力产生相反电荷）——机械能 $$\to$$ 电能。

逆压电效应（电致伸缩）
: 在电介质机化方向上施加电场时，材料发生机械变形（撤去电场后恢复）——电能 $$\to$$ 机械能。

- 压电效应的特性
    - 可逆性
    - 瞬时性——可用于测量高频变化
    - 不稳定性——不宜用于静态测量（无法储存产生的电荷，会耗散）
- 压电传感器的应用
    - 加速度 / 力 / 振动传感器
    - 报警器：玻璃打碎（高分子材料）、踩踏压力、地震测量
    - 周界报警系统 / 交通检测（地磅）：用压电电缆记录不同类型振动信号

## 压电材料

压电材料
: 具有压电效应的材料。

- 常见压电材料
    - 压电单晶体（如石英）：压电系数、固有频率稳定
    - 压电陶瓷：压电系数高，品种多、性能各异
    - 压电半导体
    - 有机高分子材料
- 压电材料的特性：压电常数（灵敏度）、弹性系数、介电常数、机电耦合系数、电阻、居里点（丧失压电效应的临界温度）

### 石英晶体

- 理想结构：正六面体晶柱
- 三根轴：光轴（无压电效应）、电轴（横向压电效应）、机械轴（纵向压电效应）
- 制作方法：切下一薄片（面向电轴），真空镀膜或沉积法得电极面
- 作用原理：无论沿电轴或机械轴施加力，都将在垂直于电轴面上得到电荷

### 其他材料

- 压电陶瓷：陶瓷内部存在自发极化，外界作用即可放大此效应
- 高分子压电材料：效应来源复杂；不易破碎，易拉片、丝；防水性能好，价格便宜

## 压电晶体电路分析

### 并联与串联

工作时，常将多个压电片叠加（并联或串联），以放大信号

- 并联：$$C'=2C$$，$$q'=2q$$，$$U'=U$$ $$\to$$ 电容（及时间常数）增大，可测量高幅值、慢变信号
- 串联：$$C'=\frac12C$$，$$q'=q$$，$$U'=2U$$ $$\to$$ 电容减小，电压增大，可测量高频、微弱信号，适用于高输入阻抗场合

![](//img.xjtu-blacksmith.cn/20200330142859.png)

### 压电传感器的等效电路

- 压电传感器可视为电荷生成器 + 电容
- 电路等效方式：
    - 电荷源与电容并联
    - 电压源与电容串联
- 两种灵敏度评价方式
    - 电荷灵敏度：$$K_Q=\frac QP$$
    - 电压灵敏度：$$K_U=\frac UP$$
- 需要（高阻抗）前置放大级：压电传感器本身阻抗（内阻）大、信号微弱
- 两类放大级：电压放大级、电荷放大级

### 电压放大器

电压放大器的等效电路：$$R=\frac{R_aR_i}{R_a+R_i}$$，$$C=C_a+C_c+C_i$$（$$a$$ - 传感器，$$c$$ - 电缆，$$i$$ - 放大器）

- 发生效应时的电荷流向：分别流入 $$C$$（充电）与 $$R$$（消耗）
- 电路瞬态方程：$$RC\frac{\mathrm{d}U_i}{\mathrm{d}t}+U_i=\mathrm{d}R\frac{\mathrm{d}(F_m\sin\omega t)}{\mathrm{d}t}$$
- 解得输入电压幅值 $$U_{im}=\frac{\mathrm{d}F_m\omega R}{\sqrt{1+(\omega R)^2}}$$
- 输入电压频率特性分析
    - $$\omega R\to\infty$$（输入频率甚高、系统电阻足够大）：$$U_m\approx\frac{\mathrm{d}F_m}{C}$$，电容越大电压越小——此时信号受电缆长度影响大，于测量不利
    - $$\omega = 0$$：$$U_m=0$$——不能用于静态测量
    - $$\omega RC\ll 1$$：$$U_m\approx\mathrm{d}F_m\omega R$$，输入电压是频率的的函数——需尽量提高 $$R$$，尤其是放大器阻抗 $$R_i$$，使信号更强
- 解决电缆问题：将传感器与放大器一体化

### 电荷放大器

电荷放大器的等效电路：前端 $$C=C_a+C_c+C_i$$，反馈端 $$C_f$$，输入阻抗缩减。

- 电荷流向：分别流入前端电容与反馈电容
- 核算：$$U_o\approx-\frac{Q}{C_f}$$
- 特性：
    - 不受电缆寄生电容、传感器泄漏电阻影响
    - 通过 $$C_f$$ 即可方便调整灵敏度
- 电荷放大器较电压放大器复杂得多

## 压电传感器的标定

- 目的：建立输出 - 输入关系，确定误差关系
- 校准方法：由标准设备产生输入，比对标准值与传感器输出、测量值
- 标定类别：静态标定（如灵敏度）、动态标定（频率响应）——前者基本，后者关键

### 静态标定

- 标定装置：标准活塞式压力计、弹簧式测力计、杠杆式测力计
- 基本步骤：准备好仪器，同时记录标准测量值与待标定测量值，绘制标定曲线（$$p-p'$$）

### 动态标定

- 产生阶跃信号的方式：快速卸荷、脉冲膜片、闭式爆炸装置、**激波管**
- 激波管原理：进口处利用膜片的破碎产生激波，传播途中放置测点（标准仪表与待测仪表），记录传感器信号
    - 阶跃压力最高可达 10MPa
    - 实际测试时可采用相当极端的条件（如采用爆炸产生激波，以测试高温、高压性能），标定成本昂贵
- 可同时测得灵敏度、频率响应等多项指标

# 液柱式压力计

- 基本工作原理：流体静力学 $$p=\rho gh$$
- 优点：结构简单，显示直观，使用方便，成本低
- 缺点：测压上限不高（至多 1-2m 液柱压力），易碎，体积偏大，读数不便
- 适用场合：测量小压力、真空度或压差
- 常见形式：U 形管、单管、倾斜管……
- 封液：水、水银、酒精等

## U 形管压力计

- 结构：玻璃管（肘管）、标尺、封液（、游标对线装置、水准器、铅锤——精密仪表中有）
- 测量公式：$$\Delta p=p_1-p_2=gh(\rho_1-\rho_2)\approx \rho_1gh$$（$$\rho_2$$ 为封液两侧介质密度，一般为空气，可忽略）

## 单管压力计

- 结构：将 U 形管一侧容器换成一个宽容器（杯形容器）
- 测量公式：$$\Delta p\approx h_2\rho_1g$$（宽容器截面积远大于玻璃管，其高度变化可忽略）

## 斜管式微压计

- 结构：杯形容器、肘管（斜放）、弧形支架（固定、指示倾斜角度）、标尺、封液
- 测量公式：与单管相同，但 $$h_2=L\sin\alpha$$ 使示值放大（更精密）
- 一般要求 $$\alpha\geq15^\circ$$，避免液面水平带来的读数误差
- 拓展：U 形管压力计也可倾斜布置，以提高测量精度；更可采用变倾斜角度，以改变不同范围的灵敏度

![](//img.xjtu-blacksmith.cn/20200402082540.png)

## 测量误差分析

- 环境影响：温度变化可导致封液密度 $$\rho$$ 变化，需根据物性信息修正
- 重力加速度修正：当地值可按 $$g_\phi=\frac{g_N[1-0.00265\cos(2\phi)]}{1+2H/R}$$
- 毛细现象修正：形成弯月面，导致读数不准，应限制最小管径
    - 酒精：$$d\geq3\,\text{mm}$$
    - 水或水银：$$d\geq8\,\text{mm}$$
    - 读数时与液面持平，按切线方向观察

# 机械式压力计

- 测量原理：由弹性元件受力变形而测得压力
- 基本组成环节：**弹性元件**、变换放大机构、指示机构、调整机构
- 常见弹性元件结构：薄膜式、波纹管式、弹簧圈式

## 弹簧圈式压力计

- 工作过程：压力引入 $$\to$$ 自由端位移 $$\to$$ 扇形齿轮偏转 $$\to$$ 中心齿轮及指针偏转
- 特点：简单、成本低、测压范围广，精度较高
- 问题：直读式，读数不便
- 信号远传式改进：电位计式、霍尔元件式、差动变压器式
    - 电位计式：自由端安装滑动变阻器触点；简单、线性，但存在磨损，寿命低
    - 霍尔元件式：自由端安装霍尔元件；简单、寿命长，但对磁场、振动敏感

## 薄膜式压力计

## 波纹管式压力计

## 弹性压力计技术指标

- 使用要点：
    1. 根据所测压力范围、误差要求，正确选择仪表类型与精度等级（长时测量不高于量程 $$2/3$$，波动测量不高于 $$1/2$$，任何情况不低于量程 $$1/3$$）
    2. 若磨损较大，需考虑采取隔震措施
    3. 信号管路勿太长，否则延迟过大
    4. 若被测介质为液体，安装点与测点应保持在同一水平面上
    5. 对腐蚀性介virl

## 波纹管式压力计
